<?xml version="1.0" encoding="utf-8"?>
<TcPlcObject Version="1.1.0.1" ProductVersion="3.1.4024.15">
  <POU Name="FB_MonetCabinetControl" Id="{82301626-c59a-4d6c-ac78-2e8e2d6a8e41}" SpecialFunc="None">
    <Declaration><![CDATA[// X1 (BROTLib 0.26.0, specs/design/ui-tiers-and-hmi-gateway.md section 13): the read-only I_Cabinet view for the HMI gateway and the
// MQTT comm layer. ControlMode is the existing Local/Remote key inKeyLocal (the one MAIN uses for manual mode), the other four
// signals are inputs that the site MAIN wires (SafetyHandling.estop/.error/.RestartPending, PendantControl.bEnable).
FUNCTION_BLOCK FB_MonetCabinetControl IMPLEMENTS BROTLib.I_Cabinet
VAR_INPUT
	bEstop				: BOOL;	// MAIN: SafetyHandling.estop (E-stop pressed or not yet released)
	bSafetyError		: BOOL;	// MAIN: SafetyHandling.error (TwinSAFE group in error)
	bSafetyAckPending	: BOOL;	// MAIN: SafetyHandling.RestartPending (E-stop released, restart/acknowledge not run yet)
	bPendantActive		: BOOL;	// MAIN: PendantControl.bEnable (the pendant enable key, conservative: key on = pendant holds authority)
	iTelescope			: I_Telescope;	// optional: held parked while the cabinet temperature is critical (#32)
END_VAR
VAR_OUTPUT
	bCabinetOverTemp	: BOOL;	// cabinet temperature (BT1) is critical (>60°C, until <50°C); parks iTelescope if set
	// #24 D9 (specs/design/monetcommon-safe-states.md "Roof"): the roof should be closed because the cabinet temperature is
	// critical. A signal only, nothing in this library acts on it; the site MAIN closes the roof on it together with
	// FB_MonetTelescopeControl.bCloseRoofRequest (behind the same enable switch bRoofCloseOnErrorEnable, only in automatic).
	// Equal to bCabinetOverTemp: the same hysteresis (set above 60°C, held until below 50°C), no latch beyond that and no reset
	// needed. Updated in every call; a broken sensor (overrange) also requests the close.
	bCloseRoofRequest	: BOOL;
END_VAR
VAR
	// AT%I*/AT%Q* below are mapped directly on this FB: only one instance per PLC is
	// supported, a second instance would collide on the same physical hardware.
	inKeyLocal			AT%I*: BOOL;	//DIN3 0.2
	inButtonStart		AT%I*: BOOL;	//DIN4 0.3
	inButtonStop		AT%I*: BOOL;	//DIN5 0.4
	inButtonReset		AT%I*: BOOL;	//DIN8 0.7
	inCabinetTemp		AT%I*: INT;		//BT1	
	inKeyClearBrakes	AT%I*: BOOL;	//DIN15 1.6
	outLampPower		AT%Q*: BOOL;	//DOUT1 0.0
	outLampManual		AT%Q*: BOOL;	//DOUT2 0.1
	outLampError		AT%Q*: BOOL;	//DOUT3 0.2	
	cabinetTemp				: REAL;
	tempWarning				: SR;
	tempCritical			: SR;
	tempEvent				: FB_EventLog;
	tempCriticalEvent		: FB_EventLog;
	blinkErrorLamp			: FB_BLINK;
	blinkPowerLamp			: FB_BLINK;
	commTimer 				: TON := (PT:=T#5S);
	fbComm					: I_Comm;
END_VAR
]]></Declaration>
    <Implementation>
      <ST><![CDATA[// check temperature
cabinetTemp := INT_TO_REAL(inCabinetTemp) / 10.0;
tempWarning(SET1 := cabinetTemp > 50.0, RESET := cabinetTemp < 40.0);
tempCritical(SET1 := cabinetTemp > 60.0, RESET := cabinetTemp < 50.0);
bCabinetOverTemp := tempCritical.Q1;
// #24 D9 (owner decision): a critical cabinet temperature parks everything, the roof included. This block has no roof, so
// it only requests the close; the site MAIN acts on it like on TelescopeControl.bCloseRoofRequest.
bCloseRoofRequest := bCabinetOverTemp;

// #32: park while the electronics are too hot. Park ends with the drives disabled, the brake closed and the
// hydraulics off, which removes the heat sources; a stop would leave them running. Held every scan like
// FB_MonetMqttWatchdog: a no-op once parked, and any new move ends parked again until the temperature is below
// 50°C. A broken sensor reads overrange (3276.7°C) and also parks. The roof close is requested by bCloseRoofRequest.
IF bCabinetOverTemp AND iTelescope <> 0 THEN
	iTelescope.Park();
END_IF

// blinking lights
blinkErrorLamp(Q => outLampError);
blinkPowerLamp(Q => outLampPower);

// telemetry
commTimer(IN:=TRUE);
IF commTimer.Q THEN
	commTimer(IN:=FALSE);
	fbComm.PublishLREAL('electronics', 'base', 'MainCabinetTemperature', cabinetTemp);
END_IF

// events
tempEvent(	
	Trigger 		:= tempWarning.Q1, 
	Level 			:= ADSLOG_MSGTYPE_WARN,
	FormatString 	:= 'Main cabinet temperature warning:	%s',
	OnMessage 		:= LREAL_TO_FMTSTR(cabinetTemp, 1, TRUE),
	comm			:= fbComm);
tempCriticalEvent(	
	Trigger 		:= tempCritical.Q1, 
	Level 			:= ADSLOG_MSGTYPE_ERROR,
	FormatString 	:= 'Main cabinet temperature is critical, parking the telescope:	%s!',
	OnMessage 		:= LREAL_TO_FMTSTR(cabinetTemp, 1, TRUE),
	comm			:= fbComm);


]]></ST>
    </Implementation>
    <Method Name="AreBreakesCleared" Id="{febea358-d684-4605-9606-4cfb2e03d90b}">
      <Declaration><![CDATA[// deprecated: kept for existing callers (MONETN, MONETS MAIN), use AreBrakesCleared instead
METHOD PUBLIC AreBreakesCleared : BOOL
VAR_INPUT
END_VAR
]]></Declaration>
      <Implementation>
        <ST><![CDATA[AreBreakesCleared := THIS^.AreBrakesCleared();]]></ST>
      </Implementation>
    </Method>
    <Method Name="AreBrakesCleared" Id="{f1e9f4c4-2b3a-4a1e-9a4f-8f7e8f1c9d2a}">
      <Declaration><![CDATA[METHOD PUBLIC AreBrakesCleared : BOOL
VAR_INPUT
END_VAR
]]></Declaration>
      <Implementation>
        <ST><![CDATA[AreBrakesCleared := inKeyClearBrakes;]]></ST>
      </Implementation>
    </Method>
    <Method Name="FB_Init" Id="{7d550def-2f64-47d1-ac2f-11dc091e5629}">
      <Declaration><![CDATA[//FB_Init is always available implicitly and it is used primarily for initialization.
//The return value is not evaluated. For a specific influence, you can also declare the
//methods explicitly and provide additional code there with the standard initialization
//code. You can evaluate the return value.
METHOD FB_Init: BOOL
VAR_INPUT
    bInitRetains	: BOOL; // TRUE: the retain variables are initialized (reset warm / reset cold)
    bInCopyCode		: BOOL;  // TRUE: the instance will be copied to the copy code afterward (online change)
	comm			: I_Comm;	   
END_VAR]]></Declaration>
      <Implementation>
        <ST><![CDATA[THIS^.fbComm := comm;]]></ST>
      </Implementation>
    </Method>
    <Method Name="IsResetPushed" Id="{c5f0543d-d2ee-4085-9cc6-f6a37ba59d95}">
      <Declaration><![CDATA[METHOD PUBLIC IsResetPushed : BOOL
VAR_INPUT
END_VAR
]]></Declaration>
      <Implementation>
        <ST><![CDATA[IsResetPushed := inButtonReset;]]></ST>
      </Implementation>
    </Method>
    <Method Name="IsStartPushed" Id="{1ca9b4ce-3543-45dd-a0d5-ec2fcef43780}">
      <Declaration><![CDATA[METHOD PUBLIC IsStartPushed : BOOL
VAR_INPUT
END_VAR
]]></Declaration>
      <Implementation>
        <ST><![CDATA[IsStartPushed := inButtonStart;]]></ST>
      </Implementation>
    </Method>
    <Method Name="IsStopPushed" Id="{2e5a1388-2bbb-4716-8012-08858212fbd5}">
      <Declaration><![CDATA[METHOD PUBLIC IsStopPushed : BOOL
VAR_INPUT
END_VAR
]]></Declaration>
      <Implementation>
        <ST><![CDATA[IsStopPushed := NOT inButtonStop;]]></ST>
      </Implementation>
    </Method>
    <Property Name="KeyLocal" Id="{ad8e8c92-5a56-4bc4-94dd-dcc3a456a9f1}">
      <Declaration><![CDATA[PROPERTY KeyLocal : BOOL]]></Declaration>
      <Get Name="Get" Id="{8be1cdac-bba1-4a4a-bac4-cea38f645137}">
        <Declaration><![CDATA[VAR
END_VAR
]]></Declaration>
        <Implementation>
          <ST><![CDATA[KeyLocal := inKeyLocal;]]></ST>
        </Implementation>
      </Get>
    </Property>
    <Property Name="ControlMode" Id="{8bb9f718-d8fc-42b1-bccb-285d6901d794}">
      <Declaration><![CDATA[// The Local/Remote key (inKeyLocal TRUE = Local, the polarity MAIN already uses for the manual mode).
PROPERTY ControlMode : BROTLib.E_ControlMode]]></Declaration>
      <Get Name="Get" Id="{6c5e69a5-e3d2-4bd4-9f65-8e5c2eadf67b}">
        <Declaration><![CDATA[VAR
END_VAR
]]></Declaration>
        <Implementation>
          <ST><![CDATA[IF inKeyLocal THEN
            ControlMode := BROTLib.E_ControlMode.local;
          ELSE
            ControlMode := BROTLib.E_ControlMode.remote;
          END_IF]]></ST>
        </Implementation>
      </Get>
    </Property>
    <Property Name="SwitchPresent" Id="{fd675ba8-9982-4348-b6a6-2cb36900bc2d}">
      <Declaration><![CDATA[PROPERTY SwitchPresent : BOOL]]></Declaration>
      <Get Name="Get" Id="{6fd459f0-21b8-4829-a094-f18bafb90eb0}">
        <Declaration><![CDATA[VAR
END_VAR
]]></Declaration>
        <Implementation>
          <ST><![CDATA[SwitchPresent := TRUE;]]></ST>
        </Implementation>
      </Get>
    </Property>
    <Property Name="EstopActive" Id="{cf281251-5969-4b46-92be-0e456744c64a}">
      <Declaration><![CDATA[PROPERTY EstopActive : BOOL]]></Declaration>
      <Get Name="Get" Id="{e8db0d9b-1240-4a33-bcf4-303f109ed65a}">
        <Declaration><![CDATA[VAR
END_VAR
]]></Declaration>
        <Implementation>
          <ST><![CDATA[EstopActive := bEstop;]]></ST>
        </Implementation>
      </Get>
    </Property>
    <Property Name="SafetyError" Id="{4efbdce2-44d8-436c-959f-d149be105de1}">
      <Declaration><![CDATA[PROPERTY SafetyError : BOOL]]></Declaration>
      <Get Name="Get" Id="{1e38342a-7ddc-4d93-bf95-a11168c70f23}">
        <Declaration><![CDATA[VAR
END_VAR
]]></Declaration>
        <Implementation>
          <ST><![CDATA[SafetyError := bSafetyError;]]></ST>
        </Implementation>
      </Get>
    </Property>
    <Property Name="SafetyAckPending" Id="{52c0791d-7703-4cd0-9e3e-15d29e7710cb}">
      <Declaration><![CDATA[PROPERTY SafetyAckPending : BOOL]]></Declaration>
      <Get Name="Get" Id="{2317470c-f68e-43ff-9994-ffa53dfe36c0}">
        <Declaration><![CDATA[VAR
END_VAR
]]></Declaration>
        <Implementation>
          <ST><![CDATA[SafetyAckPending := bSafetyAckPending;]]></ST>
        </Implementation>
      </Get>
    </Property>
    <Property Name="PendantActive" Id="{31f4ccb5-4f46-4039-8c3b-91dcd1dcc8d7}">
      <Declaration><![CDATA[PROPERTY PendantActive : BOOL]]></Declaration>
      <Get Name="Get" Id="{d54435e3-8f67-40ca-b00e-f037510f314b}">
        <Declaration><![CDATA[VAR
END_VAR
]]></Declaration>
        <Implementation>
          <ST><![CDATA[PendantActive := bPendantActive;]]></ST>
        </Implementation>
      </Get>
    </Property>
    <Method Name="SetBlinkError" Id="{f01ddc4d-dc53-44dc-b62c-672aa08804ee}">
      <Declaration><![CDATA[METHOD PUBLIC SetBlinkError : BOOL
VAR_INPUT
	mode	: E_Blink;
END_VAR
]]></Declaration>
      <Implementation>
        <ST><![CDATA[blinkErrorLamp.blink := mode;]]></ST>
      </Implementation>
    </Method>
    <Method Name="SetBlinkPower" Id="{0c127d75-c801-44ba-a87e-6f0d74dad2e5}">
      <Declaration><![CDATA[METHOD PUBLIC SetBlinkPower : BOOL
VAR_INPUT
	mode	: E_Blink;
END_VAR
]]></Declaration>
      <Implementation>
        <ST><![CDATA[blinkPowerLamp.blink := mode;]]></ST>
      </Implementation>
    </Method>
    <Method Name="SetManualLamp" Id="{bad59df7-0faf-454c-875d-08335ce28698}">
      <Declaration><![CDATA[METHOD PUBLIC SetManualLamp : BOOL
VAR_INPUT
	enable	: BOOL;
END_VAR
]]></Declaration>
      <Implementation>
        <ST><![CDATA[outLampManual := enable;]]></ST>
      </Implementation>
    </Method>
    <LineIds Name="FB_MonetCabinetControl">
      <LineId Id="74" Count="33" />
      <LineId Id="32" Count="0" />
    </LineIds>
    <LineIds Name="FB_MonetCabinetControl.AreBreakesCleared">
      <LineId Id="1" Count="0" />
    </LineIds>
    <LineIds Name="FB_MonetCabinetControl.AreBrakesCleared">
      <LineId Id="1" Count="0" />
    </LineIds>
    <LineIds Name="FB_MonetCabinetControl.FB_Init">
      <LineId Id="1" Count="0" />
    </LineIds>
    <LineIds Name="FB_MonetCabinetControl.IsResetPushed">
      <LineId Id="1" Count="0" />
    </LineIds>
    <LineIds Name="FB_MonetCabinetControl.IsStartPushed">
      <LineId Id="1" Count="0" />
    </LineIds>
    <LineIds Name="FB_MonetCabinetControl.IsStopPushed">
      <LineId Id="1" Count="0" />
    </LineIds>
    <LineIds Name="FB_MonetCabinetControl.KeyLocal.Get">
      <LineId Id="1" Count="0" />
    </LineIds>
    <LineIds Name="FB_MonetCabinetControl.SetBlinkError">
      <LineId Id="1" Count="0" />
    </LineIds>
    <LineIds Name="FB_MonetCabinetControl.SetBlinkPower">
      <LineId Id="1" Count="0" />
    </LineIds>
    <LineIds Name="FB_MonetCabinetControl.SetManualLamp">
      <LineId Id="1" Count="0" />
    </LineIds>
  </POU>
</TcPlcObject>